# Electrical evidence matrix — E4

All strengths refer to this installation and observed telemetry, not universal fault diagnosis. Read measured per-event comparisons in results/shading_evaluation_v2.json and charts/electrical_observations.png. Five-minute healthy envelopes are trained before the first intervention by reference-Pg decile; matched descriptive comparisons additionally use reference power/GTI within 20% and ambient temperature within 5 C where available. No electrical signal is added to the AC-power detector. Unknown sensor precision and response delays limit interpretations.

| Observable signal | Valid measurements required | Supports | Does not prove | Alternatives | Missing measurements | Technician investigation | Strength |
|---|---|---|---|---|---|---|---|
| Positive signed Pg residual (W) persisting beyond calibration threshold | Exact AC pairs; supported timestamps; frozen predictor domain; weather coverage when used | Lower target production relative to healthy expected model under stated conditions | Shading cause, module damage, actual counterfactual or recoverable energy | Reference drift, temperature, curtailment, clipping, clouds, sensor error | Inverter status, independently verified reference health, intervention outcomes | Yes, to narrow cause; existing log review is a reasonable first step | SUPPORTED for measured comparison; LIMITED causal interpretation |
| Va target/reference departure from healthy envelope (V) | Synchronized PV operating-voltage telemetry, operating inverter, matched reference output/irradiance | Changed PV operating point; adds descriptive information beyond AC power alone | Voc, a full IV curve, defective bypass diode, exact failed module or universal shading classification | MPPT search, temperature, array mismatch, irradiance, grid-connected control state | String-resolved voltage/current, IV sweep, inverter MPPT/status, temperatures at affected modules | Yes; qualified personnel choose any additional tests | LIMITED |
| Ia target/reference departure (A) | Valid PV current, comparable output/irradiance and sensor scale; no outage bridging | DC-current difference under matched conditions | Open string, soiling, insulation fault or a unique cause | Irradiance gradients, operating-voltage movement, sensor bias, array mismatch | String-level current, synchronized local irradiance, inverter state | Yes | LIMITED |
| Ig current (A) with Pg output | Valid grid-current telemetry and grid voltage, synchronized time | AC output observation and consistency check | Independent corroboration of production loss; arc detection | Same power change already represented by Pg; power factor, sensor quantization | Power factor, phase-resolved data, higher-rate waveforms | Only if inconsistency or status evidence warrants it | LIMITED; independent diagnostic gain UNSUPPORTED |
| Vg grid-side voltage (V) | Sensor semantics/precision verified and site/OEM operating limits known | Observed grid-voltage variation | PV-side voltage, grid fault or compliance violation from an arbitrary numerical threshold | Grid regulation, load change, logger artifact, reference sensor difference | Applicable grid code/settings, inverter alarm log, calibrated quality measurements | Qualified professional/utility for grid interpretation | LIMITED |
| Fg grid frequency (Hz) | Valid documented frequency measurements, precision and site settings | Recorded frequency observations | Transient grid-fault exclusion or diagnosis with ~6s sampling | Logger resolution, sampling aliasing, ordinary grid variation | Inverter protection/status and appropriate independent grid-quality record | Qualified professional if status/validated limits indicate | LIMITED observations; diagnostic validation UNSUPPORTED |
| GTI/DTI irradiance (W/m2) | SPN1 sensor exposure/orientation/configuration and >=80% coverage | Environmental comparability and weather features | Irradiance reaching every shaded cell, horizontal DHI, or fault cause | Local shadows on sensor, gradients, calibration, orientation | Cell/module-local irradiance and calibration history | Operator may verify records; physical sensor work follows site plan | SUPPORTED metadata meaning; LIMITED array representativeness |
| TA/TPV temperature (C) | Defined ambient/back-surface sensors, time support, sensor location | Environmental context and temperature confounding | Temperature of every module/cell, hotspot or thermal safety | Sensor placement, attachment and irradiance changes | Thermography and affected-module temperatures | Qualified inspection where evidence warrants | LIMITED |
| Missing/invalid exact pairs or unsupported domain | Audit counts, explicit exclusions and no imputation | Result unavailable in that interval | Zero generation or a physical outage cause | Communications/database failure, power outage, timestamp error | Acquisition logs and verified status | Existing-log investigation first | SUPPORTED unavailability |

The [data paper Tables 1–2](https://pmc.ncbi.nlm.nih.gov/articles/PMC9800176/) separates PV current/voltage from grid current/voltage and calls DTI diffuse tilted irradiance. [Sandia DC Array IV](https://pvpmc.sandia.gov/modeling-guide/3-dc-array-iv/) motivates caution about operating points; it does not validate a diagnosis from this dataset. See INVESTIGATION_GUIDANCE_PROPOSAL.md for bounded sourced candidate checks.

E4 verdict is LIMIT: Va and Ia may describe changes invisible in a single scalar AC residual, but neither envelope departures nor descriptive matching establish incremental held-out diagnosis accuracy. Ig is largely coupled to the AC target. Vg/Fg have no grid-fault ground truth. Reject universal cause classification, module identification and unsafe maintenance prescriptions. Results are grouped by episode/day and no millions-of-independent-rows hypothesis tests are performed.


Later healthy comparison: 22015 supported windows. Healthy envelope departure rates are Va 8.39%, Ia 9.30%, Vg 9.78%, Ig 10.86%, Fg 13.49%. These exceed nominal training-tail fractions, showing why envelope departures cannot themselves serve as validated fault diagnoses. Demo Va departure84.38% is much larger, while demo Ia9.38% is close to later healthy9.30%; Ia adds little specific evidence in this example.
